
Version,
  24.1;                                   !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Greenhouse Zone Roof,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  434.662211798635,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Greenhouse Space Roof,                  !- Name
  Greenhouse Zone Roof,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Greenhouse Type Roof;                   !- Space Type

SpaceList,
  Greenhouse Type Roof,                   !- Name
  Greenhouse Space Roof;                  !- Space Name 1

BuildingSurface:Detailed,
  left_side_0_0,                          !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  2, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  2, 0, 4.84894963241921,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_0_0,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_0_0,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 4,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.046025242672622, 0, 4.00625,          !- X,Y,Z Vertex 1 {m}
  1.95397475732738, 0, 4.00625,           !- X,Y,Z Vertex 2 {m}
  1.95397475732738, 0, 4.82316307599475,  !- X,Y,Z Vertex 3 {m}
  0.046025242672622, 0, 4.01328655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_0_0 1,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  4, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  4, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  2, 0, 4.84894963241921;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_0_0 1,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_0_0 1,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 5,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.04602524267262, 0, 4.00625,           !- X,Y,Z Vertex 1 {m}
  3.95397475732738, 0, 4.00625,           !- X,Y,Z Vertex 2 {m}
  3.95397475732738, 0, 4.01328655642446,  !- X,Y,Z Vertex 3 {m}
  2.04602524267262, 0, 4.82316307599475;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_1_0,                          !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  6, 0, 4.84894963241921,                 !- X,Y,Z Vertex 3 {m}
  4, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_1_0,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_1_0,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 8,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.04602524267262, 0, 4.00625,           !- X,Y,Z Vertex 1 {m}
  5.95397475732738, 0, 4.00625,           !- X,Y,Z Vertex 2 {m}
  5.95397475732738, 0, 4.82316307599475,  !- X,Y,Z Vertex 3 {m}
  4.04602524267262, 0, 4.01328655642446;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_1_0 1,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  8, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  8, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 4.84894963241921;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_1_0 1,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_1_0 1,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 9,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.04602524267262, 0, 4.00625,           !- X,Y,Z Vertex 1 {m}
  7.95397475732738, 0, 4.00625,           !- X,Y,Z Vertex 2 {m}
  7.95397475732738, 0, 4.01328655642446,  !- X,Y,Z Vertex 3 {m}
  6.04602524267262, 0, 4.82316307599475;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_2_0,                          !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  10, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  10, 0, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  8, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_2_0,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_2_0,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 12,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.04602524267262, 0, 4.00625,           !- X,Y,Z Vertex 1 {m}
  9.95397475732738, 0, 4.00625,           !- X,Y,Z Vertex 2 {m}
  9.95397475732738, 0, 4.82316307599475,  !- X,Y,Z Vertex 3 {m}
  8.04602524267262, 0, 4.01328655642446;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_2_0 1,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  12, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  12, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_2_0 1,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_2_0 1,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 13,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0460252426726, 0, 4.00625,           !- X,Y,Z Vertex 1 {m}
  11.9539747573274, 0, 4.00625,           !- X,Y,Z Vertex 2 {m}
  11.9539747573274, 0, 4.01328655642446,  !- X,Y,Z Vertex 3 {m}
  10.0460252426726, 0, 4.82316307599475;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_3_0,                          !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  14, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  14, 0, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  12, 0, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_3_0,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_3_0,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 16,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0460252426726, 0, 4.00625,           !- X,Y,Z Vertex 1 {m}
  13.9539747573274, 0, 4.00625,           !- X,Y,Z Vertex 2 {m}
  13.9539747573274, 0, 4.82316307599475,  !- X,Y,Z Vertex 3 {m}
  12.0460252426726, 0, 4.01328655642446;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_3_0 1,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  16, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  16, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  14, 0, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_3_0 1,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_3_0 1,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 17,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.0460252426726, 0, 4.00625,           !- X,Y,Z Vertex 1 {m}
  15.9539747573274, 0, 4.00625,           !- X,Y,Z Vertex 2 {m}
  15.9539747573274, 0, 4.01328655642446,  !- X,Y,Z Vertex 3 {m}
  14.0460252426726, 0, 4.82316307599475;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_4_0,                          !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  18, 0, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  16, 0, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_4_0,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_4_0,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 20,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0460252426726, 0, 4.00625,           !- X,Y,Z Vertex 1 {m}
  17.9539747573274, 0, 4.00625,           !- X,Y,Z Vertex 2 {m}
  17.9539747573274, 0, 4.82316307599475,  !- X,Y,Z Vertex 3 {m}
  16.0460252426726, 0, 4.01328655642446;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_4_0 1,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  20, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  20, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  18, 0, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_4_0 1,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_4_0 1,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 21,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.0460252426726, 0, 4.00625,           !- X,Y,Z Vertex 1 {m}
  19.9539747573274, 0, 4.00625,           !- X,Y,Z Vertex 2 {m}
  19.9539747573274, 0, 4.01328655642446,  !- X,Y,Z Vertex 3 {m}
  18.0460252426726, 0, 4.82316307599475;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_5_0,                          !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  22, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  22, 0, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  20, 0, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_5_0,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_5_0,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 24,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0460252426726, 0, 4.00625,           !- X,Y,Z Vertex 1 {m}
  21.9539747573274, 0, 4.00625,           !- X,Y,Z Vertex 2 {m}
  21.9539747573274, 0, 4.82316307599475,  !- X,Y,Z Vertex 3 {m}
  20.0460252426726, 0, 4.01328655642446;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_5_0 1,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  24, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  22, 0, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_5_0 1,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_5_0 1,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 25,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.0460252426726, 0, 4.00625,           !- X,Y,Z Vertex 1 {m}
  23.9539747573274, 0, 4.00625,           !- X,Y,Z Vertex 2 {m}
  23.9539747573274, 0, 4.01328655642446,  !- X,Y,Z Vertex 3 {m}
  22.0460252426726, 0, 4.82316307599475;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_6_0,                          !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  26, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  26, 0, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  24, 0, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_6_0,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_6_0,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 28,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.0460252426726, 0, 4.00625,           !- X,Y,Z Vertex 1 {m}
  25.9539747573274, 0, 4.00625,           !- X,Y,Z Vertex 2 {m}
  25.9539747573274, 0, 4.82316307599475,  !- X,Y,Z Vertex 3 {m}
  24.0460252426726, 0, 4.01328655642446;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_6_0 1,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  28, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  28, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  26, 0, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_6_0 1,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_6_0 1,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 29,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0460252426726, 0, 4.00625,           !- X,Y,Z Vertex 1 {m}
  27.9539747573274, 0, 4.00625,           !- X,Y,Z Vertex 2 {m}
  27.9539747573274, 0, 4.01328655642446,  !- X,Y,Z Vertex 3 {m}
  26.0460252426726, 0, 4.82316307599475;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_7_0,                          !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  30, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  30, 0, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  28, 0, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_7_0,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_7_0,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 33,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.0460252426726, 0, 4.00625,           !- X,Y,Z Vertex 1 {m}
  29.9539747573274, 0, 4.00625,           !- X,Y,Z Vertex 2 {m}
  29.9539747573274, 0, 4.82316307599475,  !- X,Y,Z Vertex 3 {m}
  28.0460252426726, 0, 4.01328655642446;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_7_0 1,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  32, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  32, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_7_0 1,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_7_0 1,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 34,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0460252426726, 0, 4.00625,           !- X,Y,Z Vertex 1 {m}
  31.9539747573274, 0, 4.00625,           !- X,Y,Z Vertex 2 {m}
  31.9539747573274, 0, 4.01328655642446,  !- X,Y,Z Vertex 3 {m}
  30.0460252426726, 0, 4.82316307599475;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_0_7,                         !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32, 4,                               !- X,Y,Z Vertex 1 {m}
  2, 32, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  2, 32, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 32, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_0_7,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_0_7,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 98,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.046025242672622, 32, 4.01328655642446, !- X,Y,Z Vertex 1 {m}
  1.95397475732738, 32, 4.82316307599475, !- X,Y,Z Vertex 2 {m}
  1.95397475732738, 32, 4.00625,          !- X,Y,Z Vertex 3 {m}
  0.046025242672622, 32, 4.00625;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_0_8,                         !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 32, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  4, 32, 4,                               !- X,Y,Z Vertex 2 {m}
  4, 32, 4,                               !- X,Y,Z Vertex 3 {m}
  2, 32, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_0_8,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_0_8,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 99,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.04602524267262, 32, 4.82316307599475, !- X,Y,Z Vertex 1 {m}
  3.95397475732738, 32, 4.01328655642446, !- X,Y,Z Vertex 2 {m}
  3.95397475732738, 32, 4.00625,          !- X,Y,Z Vertex 3 {m}
  2.04602524267262, 32, 4.00625;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_1_7,                         !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 32, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 32, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  6, 32, 4,                               !- X,Y,Z Vertex 3 {m}
  4, 32, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_1_7,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_1_7,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 102,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.04602524267262, 32, 4.01328655642446, !- X,Y,Z Vertex 1 {m}
  5.95397475732738, 32, 4.82316307599475, !- X,Y,Z Vertex 2 {m}
  5.95397475732738, 32, 4.00625,          !- X,Y,Z Vertex 3 {m}
  4.04602524267262, 32, 4.00625;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_1_8,                         !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 32, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  8, 32, 4,                               !- X,Y,Z Vertex 2 {m}
  8, 32, 4,                               !- X,Y,Z Vertex 3 {m}
  6, 32, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_1_8,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_1_8,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 103,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.04602524267262, 32, 4.82316307599475, !- X,Y,Z Vertex 1 {m}
  7.95397475732738, 32, 4.01328655642446, !- X,Y,Z Vertex 2 {m}
  7.95397475732738, 32, 4.00625,          !- X,Y,Z Vertex 3 {m}
  6.04602524267262, 32, 4.00625;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_2_7,                         !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 32, 4,                               !- X,Y,Z Vertex 1 {m}
  10, 32, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  10, 32, 4,                              !- X,Y,Z Vertex 3 {m}
  8, 32, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_2_7,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_2_7,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 106,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.04602524267262, 32, 4.01328655642446, !- X,Y,Z Vertex 1 {m}
  9.95397475732738, 32, 4.82316307599475, !- X,Y,Z Vertex 2 {m}
  9.95397475732738, 32, 4.00625,          !- X,Y,Z Vertex 3 {m}
  8.04602524267262, 32, 4.00625;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_2_8,                         !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 32, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  12, 32, 4,                              !- X,Y,Z Vertex 2 {m}
  12, 32, 4,                              !- X,Y,Z Vertex 3 {m}
  10, 32, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_2_8,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_2_8,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 107,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0460252426726, 32, 4.82316307599475, !- X,Y,Z Vertex 1 {m}
  11.9539747573274, 32, 4.01328655642446, !- X,Y,Z Vertex 2 {m}
  11.9539747573274, 32, 4.00625,          !- X,Y,Z Vertex 3 {m}
  10.0460252426726, 32, 4.00625;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_3_7,                         !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 32, 4,                              !- X,Y,Z Vertex 1 {m}
  14, 32, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  14, 32, 4,                              !- X,Y,Z Vertex 3 {m}
  12, 32, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_3_7,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_3_7,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 110,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0460252426726, 32, 4.01328655642446, !- X,Y,Z Vertex 1 {m}
  13.9539747573274, 32, 4.82316307599475, !- X,Y,Z Vertex 2 {m}
  13.9539747573274, 32, 4.00625,          !- X,Y,Z Vertex 3 {m}
  12.0460252426726, 32, 4.00625;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_3_8,                         !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 32, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  16, 32, 4,                              !- X,Y,Z Vertex 2 {m}
  16, 32, 4,                              !- X,Y,Z Vertex 3 {m}
  14, 32, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_3_8,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_3_8,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 111,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.0460252426726, 32, 4.82316307599475, !- X,Y,Z Vertex 1 {m}
  15.9539747573274, 32, 4.01328655642446, !- X,Y,Z Vertex 2 {m}
  15.9539747573274, 32, 4.00625,          !- X,Y,Z Vertex 3 {m}
  14.0460252426726, 32, 4.00625;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_4_7,                         !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 32, 4,                              !- X,Y,Z Vertex 1 {m}
  18, 32, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  18, 32, 4,                              !- X,Y,Z Vertex 3 {m}
  16, 32, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_4_7,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_4_7,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 114,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0460252426726, 32, 4.01328655642446, !- X,Y,Z Vertex 1 {m}
  17.9539747573274, 32, 4.82316307599475, !- X,Y,Z Vertex 2 {m}
  17.9539747573274, 32, 4.00625,          !- X,Y,Z Vertex 3 {m}
  16.0460252426726, 32, 4.00625;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_4_8,                         !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 32, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  20, 32, 4,                              !- X,Y,Z Vertex 2 {m}
  20, 32, 4,                              !- X,Y,Z Vertex 3 {m}
  18, 32, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_4_8,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_4_8,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 115,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.0460252426726, 32, 4.82316307599475, !- X,Y,Z Vertex 1 {m}
  19.9539747573274, 32, 4.01328655642446, !- X,Y,Z Vertex 2 {m}
  19.9539747573274, 32, 4.00625,          !- X,Y,Z Vertex 3 {m}
  18.0460252426726, 32, 4.00625;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_5_7,                         !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 32, 4,                              !- X,Y,Z Vertex 1 {m}
  22, 32, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  22, 32, 4,                              !- X,Y,Z Vertex 3 {m}
  20, 32, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_5_7,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_5_7,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 118,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0460252426726, 32, 4.01328655642446, !- X,Y,Z Vertex 1 {m}
  21.9539747573274, 32, 4.82316307599475, !- X,Y,Z Vertex 2 {m}
  21.9539747573274, 32, 4.00625,          !- X,Y,Z Vertex 3 {m}
  20.0460252426726, 32, 4.00625;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_5_8,                         !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 32, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  24, 32, 4,                              !- X,Y,Z Vertex 2 {m}
  24, 32, 4,                              !- X,Y,Z Vertex 3 {m}
  22, 32, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_5_8,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_5_8,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 119,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.0460252426726, 32, 4.82316307599475, !- X,Y,Z Vertex 1 {m}
  23.9539747573274, 32, 4.01328655642446, !- X,Y,Z Vertex 2 {m}
  23.9539747573274, 32, 4.00625,          !- X,Y,Z Vertex 3 {m}
  22.0460252426726, 32, 4.00625;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_6_7,                         !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 32, 4,                              !- X,Y,Z Vertex 1 {m}
  26, 32, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  26, 32, 4,                              !- X,Y,Z Vertex 3 {m}
  24, 32, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_6_7,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_6_7,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 122,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.0460252426726, 32, 4.01328655642446, !- X,Y,Z Vertex 1 {m}
  25.9539747573274, 32, 4.82316307599475, !- X,Y,Z Vertex 2 {m}
  25.9539747573274, 32, 4.00625,          !- X,Y,Z Vertex 3 {m}
  24.0460252426726, 32, 4.00625;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_6_8,                         !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 32, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  28, 32, 4,                              !- X,Y,Z Vertex 2 {m}
  28, 32, 4,                              !- X,Y,Z Vertex 3 {m}
  26, 32, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_6_8,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_6_8,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 123,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0460252426726, 32, 4.82316307599475, !- X,Y,Z Vertex 1 {m}
  27.9539747573274, 32, 4.01328655642446, !- X,Y,Z Vertex 2 {m}
  27.9539747573274, 32, 4.00625,          !- X,Y,Z Vertex 3 {m}
  26.0460252426726, 32, 4.00625;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_7_7,                         !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 32, 4,                              !- X,Y,Z Vertex 1 {m}
  30, 32, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  30, 32, 4,                              !- X,Y,Z Vertex 3 {m}
  28, 32, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_7_7,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_7_7,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 127,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.0460252426726, 32, 4.01328655642446, !- X,Y,Z Vertex 1 {m}
  29.9539747573274, 32, 4.82316307599475, !- X,Y,Z Vertex 2 {m}
  29.9539747573274, 32, 4.00625,          !- X,Y,Z Vertex 3 {m}
  28.0460252426726, 32, 4.00625;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_7_8,                         !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 32, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  32, 32, 4,                              !- X,Y,Z Vertex 2 {m}
  32, 32, 4,                              !- X,Y,Z Vertex 3 {m}
  30, 32, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_7_8,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_7_8,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 128,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0460252426726, 32, 4.82316307599475, !- X,Y,Z Vertex 1 {m}
  31.9539747573274, 32, 4.01328655642446, !- X,Y,Z Vertex 2 {m}
  31.9539747573274, 32, 4.00625,          !- X,Y,Z Vertex 3 {m}
  30.0460252426726, 32, 4.00625;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_0_0,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  2, 0, 4.84894963241921,                 !- X,Y,Z Vertex 2 {m}
  2, 4, 4.84894963241921,                 !- X,Y,Z Vertex 3 {m}
  0, 4, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_0_0,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_0_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 3,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.046025242672622, 0.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  1.95397475732738, 0.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  1.95397475732738, 3.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  0.046025242672622, 3.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_0_0 1,                     !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 4.84894963241921,                 !- X,Y,Z Vertex 1 {m}
  4, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  4, 4, 4,                                !- X,Y,Z Vertex 3 {m}
  2, 4, 4.84894963241921;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_0_0,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_0_0 1,                     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 4,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.04602524267262, 0.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  3.95397475732738, 0.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  3.95397475732738, 3.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  2.04602524267262, 3.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_0_1,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 4,                                !- X,Y,Z Vertex 1 {m}
  2, 4, 4.84894963241921,                 !- X,Y,Z Vertex 2 {m}
  2, 8, 4.84894963241921,                 !- X,Y,Z Vertex 3 {m}
  0, 8, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_0_1,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_0_1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 36,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.046025242672622, 4.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  1.95397475732738, 4.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  1.95397475732738, 7.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  0.046025242672622, 7.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_0_10,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 20, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  4, 20, 4,                               !- X,Y,Z Vertex 2 {m}
  4, 24, 4,                               !- X,Y,Z Vertex 3 {m}
  2, 24, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_0_5,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_0_10,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 76,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.04602524267262, 20.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  3.95397475732738, 20.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  3.95397475732738, 23.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  2.04602524267262, 23.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_0_11,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24, 4,                               !- X,Y,Z Vertex 1 {m}
  2, 24, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  2, 28, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  0, 28, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_0_6,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_0_11,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 86,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.046025242672622, 24.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  1.95397475732738, 24.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  1.95397475732738, 27.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  0.046025242672622, 27.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_0_12,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 24, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  4, 24, 4,                               !- X,Y,Z Vertex 2 {m}
  4, 28, 4,                               !- X,Y,Z Vertex 3 {m}
  2, 28, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_0_6,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_0_12,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 86,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.04602524267262, 24.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  3.95397475732738, 24.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  3.95397475732738, 27.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  2.04602524267262, 27.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_0_13,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28, 4,                               !- X,Y,Z Vertex 1 {m}
  2, 28, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  2, 32, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  0, 32, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_0_7,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_0_13,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 97,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.046025242672622, 28.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  1.95397475732738, 28.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  1.95397475732738, 31.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  0.046025242672622, 31.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_0_14,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 28, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  4, 28, 4,                               !- X,Y,Z Vertex 2 {m}
  4, 32, 4,                               !- X,Y,Z Vertex 3 {m}
  2, 32, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_0_7,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_0_14,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 98,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.04602524267262, 28.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  3.95397475732738, 28.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  3.95397475732738, 31.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  2.04602524267262, 31.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_0_2,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 4, 4.84894963241921,                 !- X,Y,Z Vertex 1 {m}
  4, 4, 4,                                !- X,Y,Z Vertex 2 {m}
  4, 8, 4,                                !- X,Y,Z Vertex 3 {m}
  2, 8, 4.84894963241921;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_0_1,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_0_2,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 36,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.04602524267262, 4.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  3.95397475732738, 4.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  3.95397475732738, 7.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  2.04602524267262, 7.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_0_3,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 4,                                !- X,Y,Z Vertex 1 {m}
  2, 8, 4.84894963241921,                 !- X,Y,Z Vertex 2 {m}
  2, 12, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  0, 12, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_0_2,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_0_3,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 46,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.046025242672622, 8.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  1.95397475732738, 8.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  1.95397475732738, 11.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  0.046025242672622, 11.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_0_4,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 8, 4.84894963241921,                 !- X,Y,Z Vertex 1 {m}
  4, 8, 4,                                !- X,Y,Z Vertex 2 {m}
  4, 12, 4,                               !- X,Y,Z Vertex 3 {m}
  2, 12, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_0_2,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_0_4,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 46,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.04602524267262, 8.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  3.95397475732738, 8.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  3.95397475732738, 11.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  2.04602524267262, 11.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_0_5,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 4,                               !- X,Y,Z Vertex 1 {m}
  2, 12, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  2, 16, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  0, 16, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_0_3,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_0_5,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 56,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.046025242672622, 12.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  1.95397475732738, 12.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  1.95397475732738, 15.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  0.046025242672622, 15.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_0_6,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 12, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  4, 12, 4,                               !- X,Y,Z Vertex 2 {m}
  4, 16, 4,                               !- X,Y,Z Vertex 3 {m}
  2, 16, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_0_3,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_0_6,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 56,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.04602524267262, 12.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  3.95397475732738, 12.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  3.95397475732738, 15.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  2.04602524267262, 15.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_0_7,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16, 4,                               !- X,Y,Z Vertex 1 {m}
  2, 16, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  2, 20, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  0, 20, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_0_4,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_0_7,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 66,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.046025242672622, 16.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  1.95397475732738, 16.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  1.95397475732738, 19.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  0.046025242672622, 19.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_0_8,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 16, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  4, 16, 4,                               !- X,Y,Z Vertex 2 {m}
  4, 20, 4,                               !- X,Y,Z Vertex 3 {m}
  2, 20, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_0_4,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_0_8,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 66,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.04602524267262, 16.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  3.95397475732738, 16.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  3.95397475732738, 19.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  2.04602524267262, 19.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_0_9,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 4,                               !- X,Y,Z Vertex 1 {m}
  2, 20, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  2, 24, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  0, 24, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_0_5,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_0_9,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 76,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.046025242672622, 20.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  1.95397475732738, 20.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  1.95397475732738, 23.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  0.046025242672622, 23.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_1_0,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 0, 4.84894963241921,                 !- X,Y,Z Vertex 2 {m}
  6, 4, 4.84894963241921,                 !- X,Y,Z Vertex 3 {m}
  4, 4, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_1_0,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_1_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 7,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.04602524267262, 0.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  5.95397475732738, 0.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  5.95397475732738, 3.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  4.04602524267262, 3.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_1_0 1,                     !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 4.84894963241921,                 !- X,Y,Z Vertex 1 {m}
  8, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  8, 4, 4,                                !- X,Y,Z Vertex 3 {m}
  6, 4, 4.84894963241921;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_1_0,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_1_0 1,                     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 8,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.04602524267262, 0.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  7.95397475732738, 0.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  7.95397475732738, 3.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  6.04602524267262, 3.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_1_1,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 4, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 4, 4.84894963241921,                 !- X,Y,Z Vertex 2 {m}
  6, 8, 4.84894963241921,                 !- X,Y,Z Vertex 3 {m}
  4, 8, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_1_1,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_1_1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 37,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.04602524267262, 4.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  5.95397475732738, 4.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  5.95397475732738, 7.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  4.04602524267262, 7.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_1_10,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 20, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  8, 20, 4,                               !- X,Y,Z Vertex 2 {m}
  8, 24, 4,                               !- X,Y,Z Vertex 3 {m}
  6, 24, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_1_5,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_1_10,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 77,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.04602524267262, 20.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  7.95397475732738, 20.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  7.95397475732738, 23.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  6.04602524267262, 23.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_1_11,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 24, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 24, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  6, 28, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  4, 28, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_1_6,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_1_11,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 87,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.04602524267262, 24.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  5.95397475732738, 24.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  5.95397475732738, 27.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  4.04602524267262, 27.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_1_12,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 24, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  8, 24, 4,                               !- X,Y,Z Vertex 2 {m}
  8, 28, 4,                               !- X,Y,Z Vertex 3 {m}
  6, 28, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_1_6,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_1_12,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 87,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.04602524267262, 24.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  7.95397475732738, 24.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  7.95397475732738, 27.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  6.04602524267262, 27.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_1_13,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 28, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 28, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  6, 32, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  4, 32, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_1_7,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_1_13,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 101,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.04602524267262, 28.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  5.95397475732738, 28.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  5.95397475732738, 31.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  4.04602524267262, 31.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_1_14,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 28, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  8, 28, 4,                               !- X,Y,Z Vertex 2 {m}
  8, 32, 4,                               !- X,Y,Z Vertex 3 {m}
  6, 32, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_1_7,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_1_14,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 102,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.04602524267262, 28.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  7.95397475732738, 28.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  7.95397475732738, 31.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  6.04602524267262, 31.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_1_2,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 4, 4.84894963241921,                 !- X,Y,Z Vertex 1 {m}
  8, 4, 4,                                !- X,Y,Z Vertex 2 {m}
  8, 8, 4,                                !- X,Y,Z Vertex 3 {m}
  6, 8, 4.84894963241921;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_1_1,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_1_2,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 37,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.04602524267262, 4.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  7.95397475732738, 4.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  7.95397475732738, 7.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  6.04602524267262, 7.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_1_3,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 8, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 8, 4.84894963241921,                 !- X,Y,Z Vertex 2 {m}
  6, 12, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  4, 12, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_1_2,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_1_3,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 47,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.04602524267262, 8.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  5.95397475732738, 8.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  5.95397475732738, 11.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  4.04602524267262, 11.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_1_4,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 8, 4.84894963241921,                 !- X,Y,Z Vertex 1 {m}
  8, 8, 4,                                !- X,Y,Z Vertex 2 {m}
  8, 12, 4,                               !- X,Y,Z Vertex 3 {m}
  6, 12, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_1_2,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_1_4,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 47,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.04602524267262, 8.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  7.95397475732738, 8.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  7.95397475732738, 11.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  6.04602524267262, 11.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_1_5,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 12, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 12, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  6, 16, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  4, 16, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_1_3,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_1_5,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 57,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.04602524267262, 12.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  5.95397475732738, 12.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  5.95397475732738, 15.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  4.04602524267262, 15.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_1_6,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 12, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  8, 12, 4,                               !- X,Y,Z Vertex 2 {m}
  8, 16, 4,                               !- X,Y,Z Vertex 3 {m}
  6, 16, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_1_3,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_1_6,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 57,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.04602524267262, 12.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  7.95397475732738, 12.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  7.95397475732738, 15.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  6.04602524267262, 15.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_1_7,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 16, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 16, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  6, 20, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  4, 20, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_1_4,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_1_7,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 67,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.04602524267262, 16.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  5.95397475732738, 16.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  5.95397475732738, 19.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  4.04602524267262, 19.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_1_8,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 16, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  8, 16, 4,                               !- X,Y,Z Vertex 2 {m}
  8, 20, 4,                               !- X,Y,Z Vertex 3 {m}
  6, 20, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_1_4,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_1_8,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 67,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.04602524267262, 16.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  7.95397475732738, 16.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  7.95397475732738, 19.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  6.04602524267262, 19.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_1_9,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 20, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 20, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  6, 24, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  4, 24, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_1_5,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_1_9,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 77,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.04602524267262, 20.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  5.95397475732738, 20.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  5.95397475732738, 23.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  4.04602524267262, 23.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_2_0,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  10, 0, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  10, 4, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  8, 4, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_2_0,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_2_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 11,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.04602524267262, 0.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  9.95397475732738, 0.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  9.95397475732738, 3.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  8.04602524267262, 3.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_2_0 1,                     !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  12, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  12, 4, 4,                               !- X,Y,Z Vertex 3 {m}
  10, 4, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_2_0,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_2_0 1,                     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 12,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0460252426726, 0.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  11.9539747573274, 0.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  11.9539747573274, 3.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  10.0460252426726, 3.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_2_1,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 4, 4,                                !- X,Y,Z Vertex 1 {m}
  10, 4, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  10, 8, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  8, 8, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_2_1,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_2_1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 38,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.04602524267262, 4.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  9.95397475732738, 4.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  9.95397475732738, 7.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  8.04602524267262, 7.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_2_10,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 20, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  12, 20, 4,                              !- X,Y,Z Vertex 2 {m}
  12, 24, 4,                              !- X,Y,Z Vertex 3 {m}
  10, 24, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_2_5,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_2_10,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 78,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0460252426726, 20.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  11.9539747573274, 20.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  11.9539747573274, 23.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  10.0460252426726, 23.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_2_11,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 24, 4,                               !- X,Y,Z Vertex 1 {m}
  10, 24, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  10, 28, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  8, 28, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_2_6,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_2_11,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 88,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.04602524267262, 24.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  9.95397475732738, 24.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  9.95397475732738, 27.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  8.04602524267262, 27.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_2_12,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 24, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  12, 24, 4,                              !- X,Y,Z Vertex 2 {m}
  12, 28, 4,                              !- X,Y,Z Vertex 3 {m}
  10, 28, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_2_6,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_2_12,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 88,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0460252426726, 24.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  11.9539747573274, 24.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  11.9539747573274, 27.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  10.0460252426726, 27.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_2_13,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 28, 4,                               !- X,Y,Z Vertex 1 {m}
  10, 28, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  10, 32, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  8, 32, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_2_7,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_2_13,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 105,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.04602524267262, 28.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  9.95397475732738, 28.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  9.95397475732738, 31.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  8.04602524267262, 31.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_2_14,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 28, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  12, 28, 4,                              !- X,Y,Z Vertex 2 {m}
  12, 32, 4,                              !- X,Y,Z Vertex 3 {m}
  10, 32, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_2_7,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_2_14,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 106,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0460252426726, 28.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  11.9539747573274, 28.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  11.9539747573274, 31.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  10.0460252426726, 31.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_2_2,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 4, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  12, 4, 4,                               !- X,Y,Z Vertex 2 {m}
  12, 8, 4,                               !- X,Y,Z Vertex 3 {m}
  10, 8, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_2_1,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_2_2,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 38,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0460252426726, 4.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  11.9539747573274, 4.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  11.9539747573274, 7.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  10.0460252426726, 7.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_2_3,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 8, 4,                                !- X,Y,Z Vertex 1 {m}
  10, 8, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  10, 12, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  8, 12, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_2_2,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_2_3,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 48,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.04602524267262, 8.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  9.95397475732738, 8.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  9.95397475732738, 11.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  8.04602524267262, 11.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_2_4,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 8, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  12, 8, 4,                               !- X,Y,Z Vertex 2 {m}
  12, 12, 4,                              !- X,Y,Z Vertex 3 {m}
  10, 12, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_2_2,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_2_4,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 48,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0460252426726, 8.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  11.9539747573274, 8.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  11.9539747573274, 11.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  10.0460252426726, 11.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_2_5,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 12, 4,                               !- X,Y,Z Vertex 1 {m}
  10, 12, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  10, 16, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  8, 16, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_2_3,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_2_5,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 58,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.04602524267262, 12.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  9.95397475732738, 12.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  9.95397475732738, 15.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  8.04602524267262, 15.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_2_6,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 12, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  12, 12, 4,                              !- X,Y,Z Vertex 2 {m}
  12, 16, 4,                              !- X,Y,Z Vertex 3 {m}
  10, 16, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_2_3,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_2_6,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 58,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0460252426726, 12.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  11.9539747573274, 12.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  11.9539747573274, 15.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  10.0460252426726, 15.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_2_7,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 16, 4,                               !- X,Y,Z Vertex 1 {m}
  10, 16, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  10, 20, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  8, 20, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_2_4,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_2_7,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 68,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.04602524267262, 16.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  9.95397475732738, 16.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  9.95397475732738, 19.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  8.04602524267262, 19.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_2_8,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 16, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  12, 16, 4,                              !- X,Y,Z Vertex 2 {m}
  12, 20, 4,                              !- X,Y,Z Vertex 3 {m}
  10, 20, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_2_4,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_2_8,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 68,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0460252426726, 16.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  11.9539747573274, 16.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  11.9539747573274, 19.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  10.0460252426726, 19.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_2_9,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 20, 4,                               !- X,Y,Z Vertex 1 {m}
  10, 20, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  10, 24, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  8, 24, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_2_5,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_2_9,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 78,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.04602524267262, 20.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  9.95397475732738, 20.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  9.95397475732738, 23.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  8.04602524267262, 23.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_3_0,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  14, 0, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  14, 4, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  12, 4, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_3_0,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_3_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 15,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0460252426726, 0.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  13.9539747573274, 0.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  13.9539747573274, 3.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  12.0460252426726, 3.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_3_0 1,                     !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  16, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  16, 4, 4,                               !- X,Y,Z Vertex 3 {m}
  14, 4, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_3_0,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_3_0 1,                     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 16,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.0460252426726, 0.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  15.9539747573274, 0.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  15.9539747573274, 3.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  14.0460252426726, 3.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_3_1,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 4, 4,                               !- X,Y,Z Vertex 1 {m}
  14, 4, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  14, 8, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  12, 8, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_3_1,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_3_1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 39,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0460252426726, 4.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  13.9539747573274, 4.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  13.9539747573274, 7.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  12.0460252426726, 7.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_3_10,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 20, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  16, 20, 4,                              !- X,Y,Z Vertex 2 {m}
  16, 24, 4,                              !- X,Y,Z Vertex 3 {m}
  14, 24, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_3_5,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_3_10,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 79,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.0460252426726, 20.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  15.9539747573274, 20.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  15.9539747573274, 23.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  14.0460252426726, 23.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_3_11,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 24, 4,                              !- X,Y,Z Vertex 1 {m}
  14, 24, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  14, 28, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  12, 28, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_3_6,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_3_11,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 89,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0460252426726, 24.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  13.9539747573274, 24.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  13.9539747573274, 27.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  12.0460252426726, 27.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_3_12,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 24, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  16, 24, 4,                              !- X,Y,Z Vertex 2 {m}
  16, 28, 4,                              !- X,Y,Z Vertex 3 {m}
  14, 28, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_3_6,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_3_12,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 89,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.0460252426726, 24.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  15.9539747573274, 24.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  15.9539747573274, 27.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  14.0460252426726, 27.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_3_13,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 28, 4,                              !- X,Y,Z Vertex 1 {m}
  14, 28, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  14, 32, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  12, 32, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_3_7,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_3_13,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 109,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0460252426726, 28.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  13.9539747573274, 28.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  13.9539747573274, 31.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  12.0460252426726, 31.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_3_14,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 28, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  16, 28, 4,                              !- X,Y,Z Vertex 2 {m}
  16, 32, 4,                              !- X,Y,Z Vertex 3 {m}
  14, 32, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_3_7,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_3_14,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 110,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.0460252426726, 28.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  15.9539747573274, 28.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  15.9539747573274, 31.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  14.0460252426726, 31.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_3_2,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 4, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  16, 4, 4,                               !- X,Y,Z Vertex 2 {m}
  16, 8, 4,                               !- X,Y,Z Vertex 3 {m}
  14, 8, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_3_1,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_3_2,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 39,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.0460252426726, 4.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  15.9539747573274, 4.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  15.9539747573274, 7.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  14.0460252426726, 7.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_3_3,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  14, 8, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  14, 12, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  12, 12, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_3_2,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_3_3,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 49,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0460252426726, 8.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  13.9539747573274, 8.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  13.9539747573274, 11.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  12.0460252426726, 11.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_3_4,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 8, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  16, 8, 4,                               !- X,Y,Z Vertex 2 {m}
  16, 12, 4,                              !- X,Y,Z Vertex 3 {m}
  14, 12, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_3_2,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_3_4,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 49,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.0460252426726, 8.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  15.9539747573274, 8.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  15.9539747573274, 11.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  14.0460252426726, 11.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_3_5,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 12, 4,                              !- X,Y,Z Vertex 1 {m}
  14, 12, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  14, 16, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  12, 16, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_3_3,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_3_5,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 59,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0460252426726, 12.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  13.9539747573274, 12.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  13.9539747573274, 15.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  12.0460252426726, 15.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_3_6,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 12, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  16, 12, 4,                              !- X,Y,Z Vertex 2 {m}
  16, 16, 4,                              !- X,Y,Z Vertex 3 {m}
  14, 16, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_3_3,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_3_6,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 59,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.0460252426726, 12.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  15.9539747573274, 12.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  15.9539747573274, 15.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  14.0460252426726, 15.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_3_7,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 16, 4,                              !- X,Y,Z Vertex 1 {m}
  14, 16, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  14, 20, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  12, 20, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_3_4,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_3_7,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 69,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0460252426726, 16.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  13.9539747573274, 16.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  13.9539747573274, 19.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  12.0460252426726, 19.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_3_8,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 16, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  16, 16, 4,                              !- X,Y,Z Vertex 2 {m}
  16, 20, 4,                              !- X,Y,Z Vertex 3 {m}
  14, 20, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_3_4,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_3_8,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 69,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.0460252426726, 16.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  15.9539747573274, 16.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  15.9539747573274, 19.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  14.0460252426726, 19.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_3_9,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 20, 4,                              !- X,Y,Z Vertex 1 {m}
  14, 20, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  14, 24, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  12, 24, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_3_5,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_3_9,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 79,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0460252426726, 20.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  13.9539747573274, 20.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  13.9539747573274, 23.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  12.0460252426726, 23.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_4_0,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  18, 4, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  16, 4, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_4_0,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_4_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 19,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0460252426726, 0.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  17.9539747573274, 0.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  17.9539747573274, 3.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  16.0460252426726, 3.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_4_0 1,                     !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  20, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  20, 4, 4,                               !- X,Y,Z Vertex 3 {m}
  18, 4, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_4_0,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_4_0 1,                     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 20,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.0460252426726, 0.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  19.9539747573274, 0.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  19.9539747573274, 3.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  18.0460252426726, 3.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_4_1,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 4, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 4, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  18, 8, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  16, 8, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_4_1,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_4_1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 40,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0460252426726, 4.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  17.9539747573274, 4.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  17.9539747573274, 7.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  16.0460252426726, 7.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_4_10,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 20, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  20, 20, 4,                              !- X,Y,Z Vertex 2 {m}
  20, 24, 4,                              !- X,Y,Z Vertex 3 {m}
  18, 24, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_4_5,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_4_10,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 80,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.0460252426726, 20.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  19.9539747573274, 20.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  19.9539747573274, 23.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  18.0460252426726, 23.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_4_11,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 24, 4,                              !- X,Y,Z Vertex 1 {m}
  18, 24, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  18, 28, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  16, 28, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_4_6,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_4_11,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 90,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0460252426726, 24.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  17.9539747573274, 24.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  17.9539747573274, 27.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  16.0460252426726, 27.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_4_12,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 24, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  20, 24, 4,                              !- X,Y,Z Vertex 2 {m}
  20, 28, 4,                              !- X,Y,Z Vertex 3 {m}
  18, 28, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_4_6,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_4_12,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 90,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.0460252426726, 24.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  19.9539747573274, 24.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  19.9539747573274, 27.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  18.0460252426726, 27.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_4_13,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 28, 4,                              !- X,Y,Z Vertex 1 {m}
  18, 28, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  18, 32, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  16, 32, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_4_7,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_4_13,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 113,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0460252426726, 28.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  17.9539747573274, 28.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  17.9539747573274, 31.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  16.0460252426726, 31.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_4_14,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 28, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  20, 28, 4,                              !- X,Y,Z Vertex 2 {m}
  20, 32, 4,                              !- X,Y,Z Vertex 3 {m}
  18, 32, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_4_7,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_4_14,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 114,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.0460252426726, 28.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  19.9539747573274, 28.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  19.9539747573274, 31.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  18.0460252426726, 31.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_4_2,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 4, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  20, 4, 4,                               !- X,Y,Z Vertex 2 {m}
  20, 8, 4,                               !- X,Y,Z Vertex 3 {m}
  18, 8, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_4_1,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_4_2,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 40,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.0460252426726, 4.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  19.9539747573274, 4.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  19.9539747573274, 7.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  18.0460252426726, 7.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_4_3,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 8, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  18, 12, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  16, 12, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_4_2,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_4_3,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 50,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0460252426726, 8.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  17.9539747573274, 8.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  17.9539747573274, 11.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  16.0460252426726, 11.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_4_4,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 8, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  20, 8, 4,                               !- X,Y,Z Vertex 2 {m}
  20, 12, 4,                              !- X,Y,Z Vertex 3 {m}
  18, 12, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_4_2,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_4_4,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 50,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.0460252426726, 8.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  19.9539747573274, 8.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  19.9539747573274, 11.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  18.0460252426726, 11.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_4_5,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 12, 4,                              !- X,Y,Z Vertex 1 {m}
  18, 12, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  18, 16, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  16, 16, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_4_3,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_4_5,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 60,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0460252426726, 12.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  17.9539747573274, 12.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  17.9539747573274, 15.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  16.0460252426726, 15.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_4_6,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 12, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  20, 12, 4,                              !- X,Y,Z Vertex 2 {m}
  20, 16, 4,                              !- X,Y,Z Vertex 3 {m}
  18, 16, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_4_3,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_4_6,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 60,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.0460252426726, 12.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  19.9539747573274, 12.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  19.9539747573274, 15.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  18.0460252426726, 15.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_4_7,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 16, 4,                              !- X,Y,Z Vertex 1 {m}
  18, 16, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  18, 20, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  16, 20, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_4_4,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_4_7,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 70,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0460252426726, 16.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  17.9539747573274, 16.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  17.9539747573274, 19.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  16.0460252426726, 19.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_4_8,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 16, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  20, 16, 4,                              !- X,Y,Z Vertex 2 {m}
  20, 20, 4,                              !- X,Y,Z Vertex 3 {m}
  18, 20, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_4_4,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_4_8,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 70,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.0460252426726, 16.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  19.9539747573274, 16.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  19.9539747573274, 19.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  18.0460252426726, 19.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_4_9,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 20, 4,                              !- X,Y,Z Vertex 1 {m}
  18, 20, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  18, 24, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  16, 24, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_4_5,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_4_9,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 80,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0460252426726, 20.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  17.9539747573274, 20.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  17.9539747573274, 23.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  16.0460252426726, 23.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_5_0,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  22, 0, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  22, 4, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  20, 4, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_5_0,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_5_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 23,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0460252426726, 0.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  21.9539747573274, 0.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  21.9539747573274, 3.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  20.0460252426726, 3.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_5_0 1,                     !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 0, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  24, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  24, 4, 4,                               !- X,Y,Z Vertex 3 {m}
  22, 4, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_5_0,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_5_0 1,                     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 24,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.0460252426726, 0.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  23.9539747573274, 0.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  23.9539747573274, 3.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  22.0460252426726, 3.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_5_1,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 4, 4,                               !- X,Y,Z Vertex 1 {m}
  22, 4, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  22, 8, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  20, 8, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_5_1,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_5_1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 41,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0460252426726, 4.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  21.9539747573274, 4.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  21.9539747573274, 7.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  20.0460252426726, 7.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_5_10,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 20, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  24, 20, 4,                              !- X,Y,Z Vertex 2 {m}
  24, 24, 4,                              !- X,Y,Z Vertex 3 {m}
  22, 24, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_5_5,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_5_10,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 81,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.0460252426726, 20.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  23.9539747573274, 20.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  23.9539747573274, 23.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  22.0460252426726, 23.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_5_11,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 24, 4,                              !- X,Y,Z Vertex 1 {m}
  22, 24, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  22, 28, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  20, 28, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_5_6,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_5_11,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 91,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0460252426726, 24.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  21.9539747573274, 24.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  21.9539747573274, 27.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  20.0460252426726, 27.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_5_12,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 24, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  24, 24, 4,                              !- X,Y,Z Vertex 2 {m}
  24, 28, 4,                              !- X,Y,Z Vertex 3 {m}
  22, 28, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_5_6,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_5_12,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 91,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.0460252426726, 24.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  23.9539747573274, 24.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  23.9539747573274, 27.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  22.0460252426726, 27.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_5_13,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 28, 4,                              !- X,Y,Z Vertex 1 {m}
  22, 28, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  22, 32, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  20, 32, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_5_7,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_5_13,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 117,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0460252426726, 28.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  21.9539747573274, 28.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  21.9539747573274, 31.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  20.0460252426726, 31.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_5_14,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 28, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  24, 28, 4,                              !- X,Y,Z Vertex 2 {m}
  24, 32, 4,                              !- X,Y,Z Vertex 3 {m}
  22, 32, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_5_7,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_5_14,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 118,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.0460252426726, 28.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  23.9539747573274, 28.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  23.9539747573274, 31.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  22.0460252426726, 31.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_5_2,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 4, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  24, 4, 4,                               !- X,Y,Z Vertex 2 {m}
  24, 8, 4,                               !- X,Y,Z Vertex 3 {m}
  22, 8, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_5_1,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_5_2,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 41,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.0460252426726, 4.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  23.9539747573274, 4.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  23.9539747573274, 7.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  22.0460252426726, 7.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_5_3,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  22, 8, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  22, 12, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  20, 12, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_5_2,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_5_3,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 51,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0460252426726, 8.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  21.9539747573274, 8.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  21.9539747573274, 11.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  20.0460252426726, 11.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_5_4,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 8, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  24, 8, 4,                               !- X,Y,Z Vertex 2 {m}
  24, 12, 4,                              !- X,Y,Z Vertex 3 {m}
  22, 12, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_5_2,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_5_4,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 51,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.0460252426726, 8.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  23.9539747573274, 8.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  23.9539747573274, 11.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  22.0460252426726, 11.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_5_5,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 12, 4,                              !- X,Y,Z Vertex 1 {m}
  22, 12, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  22, 16, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  20, 16, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_5_3,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_5_5,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 61,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0460252426726, 12.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  21.9539747573274, 12.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  21.9539747573274, 15.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  20.0460252426726, 15.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_5_6,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 12, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  24, 12, 4,                              !- X,Y,Z Vertex 2 {m}
  24, 16, 4,                              !- X,Y,Z Vertex 3 {m}
  22, 16, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_5_3,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_5_6,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 61,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.0460252426726, 12.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  23.9539747573274, 12.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  23.9539747573274, 15.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  22.0460252426726, 15.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_5_7,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 16, 4,                              !- X,Y,Z Vertex 1 {m}
  22, 16, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  22, 20, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  20, 20, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_5_4,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_5_7,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 71,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0460252426726, 16.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  21.9539747573274, 16.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  21.9539747573274, 19.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  20.0460252426726, 19.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_5_8,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 16, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  24, 16, 4,                              !- X,Y,Z Vertex 2 {m}
  24, 20, 4,                              !- X,Y,Z Vertex 3 {m}
  22, 20, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_5_4,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_5_8,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 71,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.0460252426726, 16.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  23.9539747573274, 16.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  23.9539747573274, 19.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  22.0460252426726, 19.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_5_9,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 20, 4,                              !- X,Y,Z Vertex 1 {m}
  22, 20, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  22, 24, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  20, 24, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_5_5,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_5_9,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 81,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0460252426726, 20.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  21.9539747573274, 20.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  21.9539747573274, 23.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  20.0460252426726, 23.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_6_0,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  26, 0, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  26, 4, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  24, 4, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_6_0,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_6_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 27,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.0460252426726, 0.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  25.9539747573274, 0.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  25.9539747573274, 3.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  24.0460252426726, 3.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_6_0 1,                     !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 0, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  28, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  28, 4, 4,                               !- X,Y,Z Vertex 3 {m}
  26, 4, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_6_0,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_6_0 1,                     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 28,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0460252426726, 0.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  27.9539747573274, 0.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  27.9539747573274, 3.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  26.0460252426726, 3.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_6_1,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 4, 4,                               !- X,Y,Z Vertex 1 {m}
  26, 4, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  26, 8, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  24, 8, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_6_1,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_6_1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 42,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.0460252426726, 4.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  25.9539747573274, 4.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  25.9539747573274, 7.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  24.0460252426726, 7.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_6_10,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 20, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  28, 20, 4,                              !- X,Y,Z Vertex 2 {m}
  28, 24, 4,                              !- X,Y,Z Vertex 3 {m}
  26, 24, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_6_5,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_6_10,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 82,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0460252426726, 20.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  27.9539747573274, 20.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  27.9539747573274, 23.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  26.0460252426726, 23.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_6_11,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 24, 4,                              !- X,Y,Z Vertex 1 {m}
  26, 24, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  26, 28, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  24, 28, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_6_6,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_6_11,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 92,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.0460252426726, 24.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  25.9539747573274, 24.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  25.9539747573274, 27.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  24.0460252426726, 27.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_6_12,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 24, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  28, 24, 4,                              !- X,Y,Z Vertex 2 {m}
  28, 28, 4,                              !- X,Y,Z Vertex 3 {m}
  26, 28, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_6_6,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_6_12,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 92,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0460252426726, 24.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  27.9539747573274, 24.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  27.9539747573274, 27.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  26.0460252426726, 27.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_6_13,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 28, 4,                              !- X,Y,Z Vertex 1 {m}
  26, 28, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  26, 32, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  24, 32, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_6_7,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_6_13,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 121,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.0460252426726, 28.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  25.9539747573274, 28.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  25.9539747573274, 31.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  24.0460252426726, 31.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_6_14,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 28, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  28, 28, 4,                              !- X,Y,Z Vertex 2 {m}
  28, 32, 4,                              !- X,Y,Z Vertex 3 {m}
  26, 32, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_6_7,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_6_14,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 122,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0460252426726, 28.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  27.9539747573274, 28.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  27.9539747573274, 31.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  26.0460252426726, 31.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_6_2,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 4, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  28, 4, 4,                               !- X,Y,Z Vertex 2 {m}
  28, 8, 4,                               !- X,Y,Z Vertex 3 {m}
  26, 8, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_6_1,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_6_2,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 42,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0460252426726, 4.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  27.9539747573274, 4.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  27.9539747573274, 7.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  26.0460252426726, 7.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_6_3,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  26, 8, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  26, 12, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  24, 12, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_6_2,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_6_3,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 52,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.0460252426726, 8.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  25.9539747573274, 8.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  25.9539747573274, 11.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  24.0460252426726, 11.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_6_4,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 8, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  28, 8, 4,                               !- X,Y,Z Vertex 2 {m}
  28, 12, 4,                              !- X,Y,Z Vertex 3 {m}
  26, 12, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_6_2,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_6_4,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 52,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0460252426726, 8.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  27.9539747573274, 8.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  27.9539747573274, 11.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  26.0460252426726, 11.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_6_5,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 12, 4,                              !- X,Y,Z Vertex 1 {m}
  26, 12, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  26, 16, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  24, 16, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_6_3,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_6_5,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 62,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.0460252426726, 12.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  25.9539747573274, 12.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  25.9539747573274, 15.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  24.0460252426726, 15.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_6_6,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 12, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  28, 12, 4,                              !- X,Y,Z Vertex 2 {m}
  28, 16, 4,                              !- X,Y,Z Vertex 3 {m}
  26, 16, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_6_3,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_6_6,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 62,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0460252426726, 12.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  27.9539747573274, 12.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  27.9539747573274, 15.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  26.0460252426726, 15.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_6_7,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 16, 4,                              !- X,Y,Z Vertex 1 {m}
  26, 16, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  26, 20, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  24, 20, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_6_4,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_6_7,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 72,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.0460252426726, 16.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  25.9539747573274, 16.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  25.9539747573274, 19.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  24.0460252426726, 19.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_6_8,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 16, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  28, 16, 4,                              !- X,Y,Z Vertex 2 {m}
  28, 20, 4,                              !- X,Y,Z Vertex 3 {m}
  26, 20, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_6_4,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_6_8,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 72,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0460252426726, 16.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  27.9539747573274, 16.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  27.9539747573274, 19.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  26.0460252426726, 19.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_6_9,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 20, 4,                              !- X,Y,Z Vertex 1 {m}
  26, 20, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  26, 24, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  24, 24, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_6_5,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_6_9,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 82,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.0460252426726, 20.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  25.9539747573274, 20.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  25.9539747573274, 23.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  24.0460252426726, 23.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_7_0,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  30, 0, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  30, 4, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  28, 4, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_7_0,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_7_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 32,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.0460252426726, 0.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  29.9539747573274, 0.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  29.9539747573274, 3.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  28.0460252426726, 3.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_7_0 1,                     !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  32, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  32, 4, 4,                               !- X,Y,Z Vertex 3 {m}
  30, 4, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_7_0,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_7_0 1,                     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 33,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0460252426726, 0.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  31.9539747573274, 0.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  31.9539747573274, 3.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  30.0460252426726, 3.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_7_1,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 4, 4,                               !- X,Y,Z Vertex 1 {m}
  30, 4, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  30, 8, 4.84894963241921,                !- X,Y,Z Vertex 3 {m}
  28, 8, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_7_1,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_7_1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 44,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.0460252426726, 4.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  29.9539747573274, 4.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  29.9539747573274, 7.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  28.0460252426726, 7.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_7_10,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 20, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  32, 20, 4,                              !- X,Y,Z Vertex 2 {m}
  32, 24, 4,                              !- X,Y,Z Vertex 3 {m}
  30, 24, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_7_5,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_7_10,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 84,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0460252426726, 20.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  31.9539747573274, 20.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  31.9539747573274, 23.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  30.0460252426726, 23.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_7_11,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 24, 4,                              !- X,Y,Z Vertex 1 {m}
  30, 24, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  30, 28, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  28, 28, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_7_6,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_7_11,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 94,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.0460252426726, 24.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  29.9539747573274, 24.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  29.9539747573274, 27.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  28.0460252426726, 27.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_7_12,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 24, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  32, 24, 4,                              !- X,Y,Z Vertex 2 {m}
  32, 28, 4,                              !- X,Y,Z Vertex 3 {m}
  30, 28, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_7_6,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_7_12,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 94,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0460252426726, 24.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  31.9539747573274, 24.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  31.9539747573274, 27.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  30.0460252426726, 27.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_7_13,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 28, 4,                              !- X,Y,Z Vertex 1 {m}
  30, 28, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  30, 32, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  28, 32, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_7_7,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_7_13,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 126,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.0460252426726, 28.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  29.9539747573274, 28.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  29.9539747573274, 31.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  28.0460252426726, 31.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_7_14,                      !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 28, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  32, 28, 4,                              !- X,Y,Z Vertex 2 {m}
  32, 32, 4,                              !- X,Y,Z Vertex 3 {m}
  30, 32, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_7_7,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_7_14,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 127,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0460252426726, 28.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  31.9539747573274, 28.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  31.9539747573274, 31.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  30.0460252426726, 31.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_7_2,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 4, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  32, 4, 4,                               !- X,Y,Z Vertex 2 {m}
  32, 8, 4,                               !- X,Y,Z Vertex 3 {m}
  30, 8, 4.84894963241921;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_7_1,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_7_2,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 44,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0460252426726, 4.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  31.9539747573274, 4.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  31.9539747573274, 7.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  30.0460252426726, 7.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_7_3,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  30, 8, 4.84894963241921,                !- X,Y,Z Vertex 2 {m}
  30, 12, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  28, 12, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_7_2,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_7_3,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 54,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.0460252426726, 8.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  29.9539747573274, 8.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  29.9539747573274, 11.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  28.0460252426726, 11.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_7_4,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 8, 4.84894963241921,                !- X,Y,Z Vertex 1 {m}
  32, 8, 4,                               !- X,Y,Z Vertex 2 {m}
  32, 12, 4,                              !- X,Y,Z Vertex 3 {m}
  30, 12, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_7_2,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_7_4,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 54,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0460252426726, 8.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  31.9539747573274, 8.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  31.9539747573274, 11.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  30.0460252426726, 11.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_7_5,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 12, 4,                              !- X,Y,Z Vertex 1 {m}
  30, 12, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  30, 16, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  28, 16, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_7_3,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_7_5,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 64,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.0460252426726, 12.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  29.9539747573274, 12.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  29.9539747573274, 15.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  28.0460252426726, 15.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_7_6,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 12, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  32, 12, 4,                              !- X,Y,Z Vertex 2 {m}
  32, 16, 4,                              !- X,Y,Z Vertex 3 {m}
  30, 16, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_7_3,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_7_6,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 64,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0460252426726, 12.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  31.9539747573274, 12.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  31.9539747573274, 15.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  30.0460252426726, 15.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_7_7,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 16, 4,                              !- X,Y,Z Vertex 1 {m}
  30, 16, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  30, 20, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  28, 20, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_7_4,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_7_7,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 74,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.0460252426726, 16.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  29.9539747573274, 16.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  29.9539747573274, 19.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  28.0460252426726, 19.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_7_8,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 16, 4.84894963241921,               !- X,Y,Z Vertex 1 {m}
  32, 16, 4,                              !- X,Y,Z Vertex 2 {m}
  32, 20, 4,                              !- X,Y,Z Vertex 3 {m}
  30, 20, 4.84894963241921;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Right_7_4,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Right,         !- Construction Name
  roof_segment_7_8,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 74,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0460252426726, 16.05, 4.82941307599475, !- X,Y,Z Vertex 1 {m}
  31.9539747573274, 16.05, 4.01953655642446, !- X,Y,Z Vertex 2 {m}
  31.9539747573274, 19.95, 4.01953655642446, !- X,Y,Z Vertex 3 {m}
  30.0460252426726, 19.95, 4.82941307599475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  roof_segment_7_9,                       !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 20, 4,                              !- X,Y,Z Vertex 1 {m}
  30, 20, 4.84894963241921,               !- X,Y,Z Vertex 2 {m}
  30, 24, 4.84894963241921,               !- X,Y,Z Vertex 3 {m}
  28, 24, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Roof_Left_7_5,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof Left,          !- Construction Name
  roof_segment_7_9,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 84,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.0460252426726, 20.05, 4.01953655642446, !- X,Y,Z Vertex 1 {m}
  29.9539747573274, 20.05, 4.82941307599475, !- X,Y,Z Vertex 2 {m}
  29.9539747573274, 23.95, 4.82941307599475, !- X,Y,Z Vertex 3 {m}
  28.0460252426726, 23.95, 4.01953655642446; !- X,Y,Z Vertex 4 {m}

Zone,
  Greenhouse_Zone_0_0,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Greenhouse_Space_0_0,                   !- Name
  Greenhouse_Zone_0_0,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Greenhouse_Type_0_0;                    !- Space Type

SpaceList,
  Greenhouse_Type_0_0,                    !- Name
  Greenhouse_Space_0_0;                   !- Space Name 1

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse_Zone_0_0,                    !- Zone Name
  Greenhouse_Space_0_0,                   !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_0_0,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse_Zone_0_0,                    !- Zone Name
  Greenhouse_Space_0_0,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 4, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__0_0,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_0_0,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.05, 3.95,                          !- X,Y,Z Vertex 1 {m}
  0, 3.95, 3.95,                          !- X,Y,Z Vertex 2 {m}
  0, 3.95, 0.05,                          !- X,Y,Z Vertex 3 {m}
  0, 0.05, 0.05;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_0_0 1,                             !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse_Zone_0_0,                    !- Zone Name
  Greenhouse_Space_0_0,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 0;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__0_0 1,                     !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_0_0 1,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 2,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.95, 0, 3.95,                          !- X,Y,Z Vertex 1 {m}
  0.05, 0, 3.95,                          !- X,Y,Z Vertex 2 {m}
  0.05, 0, 0.05,                          !- X,Y,Z Vertex 3 {m}
  3.95, 0, 0.05;                          !- X,Y,Z Vertex 4 {m}

ZoneMixing,
  Air Mixing from Zone (0&#44 0) to (0&#44 1), !- Name
  Greenhouse_Zone_0_0,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_0_1;                    !- Source Zone or Space Name

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneMixing,
  Air Mixing from Zone (0&#44 0) to (1&#44 0), !- Name
  Greenhouse_Zone_0_0,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_1_0;                    !- Source Zone or Space Name

Zone,
  Greenhouse_Zone_0_1,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Greenhouse_Space_0_1,                   !- Name
  Greenhouse_Zone_0_1,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Greenhouse_Type_0_1;                    !- Space Type

SpaceList,
  Greenhouse_Type_0_1,                    !- Name
  Greenhouse_Space_0_1;                   !- Space Name 1

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse_Zone_0_1,                    !- Zone Name
  Greenhouse_Space_0_1,                   !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 4, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_0_1,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse_Zone_0_1,                    !- Zone Name
  Greenhouse_Space_0_1,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 8, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4, 0;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__0_1,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_0_1,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 35,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.05, 3.95,                          !- X,Y,Z Vertex 1 {m}
  0, 7.95, 3.95,                          !- X,Y,Z Vertex 2 {m}
  0, 7.95, 0.05,                          !- X,Y,Z Vertex 3 {m}
  0, 4.05, 0.05;                          !- X,Y,Z Vertex 4 {m}

ZoneMixing,
  Air Mixing from Zone (0&#44 1) to (0&#44 0), !- Name
  Greenhouse_Zone_0_1,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_0_0;                    !- Source Zone or Space Name

ZoneMixing,
  Air Mixing from Zone (0&#44 1) to (0&#44 2), !- Name
  Greenhouse_Zone_0_1,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_0_2;                    !- Source Zone or Space Name

ZoneMixing,
  Air Mixing from Zone (0&#44 1) to (1&#44 1), !- Name
  Greenhouse_Zone_0_1,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_1_1;                    !- Source Zone or Space Name

Zone,
  Greenhouse_Zone_0_2,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Greenhouse_Space_0_2,                   !- Name
  Greenhouse_Zone_0_2,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Greenhouse_Type_0_2;                    !- Space Type

SpaceList,
  Greenhouse_Type_0_2,                    !- Name
  Greenhouse_Space_0_2;                   !- Space Name 1

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse_Zone_0_2,                    !- Zone Name
  Greenhouse_Space_0_2,                   !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  4, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  4, 8, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_0_2,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse_Zone_0_2,                    !- Zone Name
  Greenhouse_Space_0_2,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 12, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__0_2,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_0_2,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 45,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.05, 3.95,                          !- X,Y,Z Vertex 1 {m}
  0, 11.95, 3.95,                         !- X,Y,Z Vertex 2 {m}
  0, 11.95, 0.05,                         !- X,Y,Z Vertex 3 {m}
  0, 8.05, 0.05;                          !- X,Y,Z Vertex 4 {m}

ZoneMixing,
  Air Mixing from Zone (0&#44 2) to (0&#44 1), !- Name
  Greenhouse_Zone_0_2,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_0_1;                    !- Source Zone or Space Name

ZoneMixing,
  Air Mixing from Zone (0&#44 2) to (0&#44 3), !- Name
  Greenhouse_Zone_0_2,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_0_3;                    !- Source Zone or Space Name

ZoneMixing,
  Air Mixing from Zone (0&#44 2) to (1&#44 2), !- Name
  Greenhouse_Zone_0_2,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_1_2;                    !- Source Zone or Space Name

Zone,
  Greenhouse_Zone_0_3,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Greenhouse_Space_0_3,                   !- Name
  Greenhouse_Zone_0_3,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Greenhouse_Type_0_3;                    !- Space Type

SpaceList,
  Greenhouse_Type_0_3,                    !- Name
  Greenhouse_Space_0_3;                   !- Space Name 1

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse_Zone_0_3,                    !- Zone Name
  Greenhouse_Space_0_3,                   !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 2 {m}
  4, 16, 0,                               !- X,Y,Z Vertex 3 {m}
  4, 12, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_0_3,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse_Zone_0_3,                    !- Zone Name
  Greenhouse_Space_0_3,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 16, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 12, 0;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__0_3,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_0_3,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 55,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.05, 3.95,                         !- X,Y,Z Vertex 1 {m}
  0, 15.95, 3.95,                         !- X,Y,Z Vertex 2 {m}
  0, 15.95, 0.05,                         !- X,Y,Z Vertex 3 {m}
  0, 12.05, 0.05;                         !- X,Y,Z Vertex 4 {m}

ZoneMixing,
  Air Mixing from Zone (0&#44 3) to (0&#44 2), !- Name
  Greenhouse_Zone_0_3,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_0_2;                    !- Source Zone or Space Name

ZoneMixing,
  Air Mixing from Zone (0&#44 3) to (0&#44 4), !- Name
  Greenhouse_Zone_0_3,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_0_4;                    !- Source Zone or Space Name

ZoneMixing,
  Air Mixing from Zone (0&#44 3) to (1&#44 3), !- Name
  Greenhouse_Zone_0_3,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_1_3;                    !- Source Zone or Space Name

Zone,
  Greenhouse_Zone_0_4,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Greenhouse_Space_0_4,                   !- Name
  Greenhouse_Zone_0_4,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Greenhouse_Type_0_4;                    !- Space Type

SpaceList,
  Greenhouse_Type_0_4,                    !- Name
  Greenhouse_Space_0_4;                   !- Space Name 1

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse_Zone_0_4,                    !- Zone Name
  Greenhouse_Space_0_4,                   !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 2 {m}
  4, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  4, 16, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_0_4,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse_Zone_0_4,                    !- Zone Name
  Greenhouse_Space_0_4,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 20, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 16, 0;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__0_4,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_0_4,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 65,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 16.05, 3.95,                         !- X,Y,Z Vertex 1 {m}
  0, 19.95, 3.95,                         !- X,Y,Z Vertex 2 {m}
  0, 19.95, 0.05,                         !- X,Y,Z Vertex 3 {m}
  0, 16.05, 0.05;                         !- X,Y,Z Vertex 4 {m}

ZoneMixing,
  Air Mixing from Zone (0&#44 4) to (0&#44 3), !- Name
  Greenhouse_Zone_0_4,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_0_3;                    !- Source Zone or Space Name

ZoneMixing,
  Air Mixing from Zone (0&#44 4) to (0&#44 5), !- Name
  Greenhouse_Zone_0_4,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_0_5;                    !- Source Zone or Space Name

ZoneMixing,
  Air Mixing from Zone (0&#44 4) to (1&#44 4), !- Name
  Greenhouse_Zone_0_4,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_1_4;                    !- Source Zone or Space Name

Zone,
  Greenhouse_Zone_0_5,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Greenhouse_Space_0_5,                   !- Name
  Greenhouse_Zone_0_5,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Greenhouse_Type_0_5;                    !- Space Type

SpaceList,
  Greenhouse_Type_0_5,                    !- Name
  Greenhouse_Space_0_5;                   !- Space Name 1

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse_Zone_0_5,                    !- Zone Name
  Greenhouse_Space_0_5,                   !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
  4, 24, 0,                               !- X,Y,Z Vertex 3 {m}
  4, 20, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_0_5,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse_Zone_0_5,                    !- Zone Name
  Greenhouse_Space_0_5,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 24, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 20, 0;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__0_5,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_0_5,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 75,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 20.05, 3.95,                         !- X,Y,Z Vertex 1 {m}
  0, 23.95, 3.95,                         !- X,Y,Z Vertex 2 {m}
  0, 23.95, 0.05,                         !- X,Y,Z Vertex 3 {m}
  0, 20.05, 0.05;                         !- X,Y,Z Vertex 4 {m}

ZoneMixing,
  Air Mixing from Zone (0&#44 5) to (0&#44 4), !- Name
  Greenhouse_Zone_0_5,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_0_4;                    !- Source Zone or Space Name

ZoneMixing,
  Air Mixing from Zone (0&#44 5) to (0&#44 6), !- Name
  Greenhouse_Zone_0_5,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_0_6;                    !- Source Zone or Space Name

ZoneMixing,
  Air Mixing from Zone (0&#44 5) to (1&#44 5), !- Name
  Greenhouse_Zone_0_5,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_1_5;                    !- Source Zone or Space Name

ZoneControl:Thermostat,
  Greenhouse_Zone_0_5 Thermostat,         !- Name
  Greenhouse_Zone_0_5,                    !- Zone or ZoneList Name
  Greenhouse_Zone_0_5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Greenhouse_Zone_0_5 Thermostat Schedule, !- Name
  Greenhouse_Zone_0_5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Greenhouse_Zone_0_5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  Heating Schedule 1,                     !- Heating Setpoint Temperature Schedule Name
  Cooling Schedule 1;                     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Heating Schedule 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 4,                         !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  Schedule Day 4,                         !- Wednesday Schedule:Day Name
  Schedule Day 4,                         !- Thursday Schedule:Day Name
  Schedule Day 4,                         !- Friday Schedule:Day Name
  Schedule Day 4,                         !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Heating Schedule 1,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Heating Schedule 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Cooling Schedule 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 5,                         !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Cooling Schedule 1,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Cooling Schedule 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  Greenhouse_Zone_0_5,                    !- Zone Name
  Greenhouse_Zone_0_5 Equipment List,     !- Zone Conditioning Equipment List Name
  Greenhouse_Zone_0_5 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  Greenhouse_Zone_0_5 Return Node List;   !- Zone Return Air Node or NodeList Name

NodeList,
  Greenhouse_Zone_0_5 Inlet Node List,    !- Name
  Node 79;                                !- Node Name 1

NodeList,
  Greenhouse_Zone_0_5 Return Node List,   !- Name
  Node 82;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV No Reheat 2, !- Name
  Node 79,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  Air Terminal Single Duct VAV No Reheat 2; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Air Terminal Single Duct VAV No Reheat 2, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 79,                                !- Air Outlet Node Name
  Node 83,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Greenhouse_Zone_0_5 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV No Reheat 2, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Greenhouse_Zone_0_5,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  15,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Greenhouse_Zone_0_5 Zero air DSOA,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  100,                                    !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  100,                                    !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Greenhouse_Zone_0_5 Zero air DSOA,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Greenhouse_Zone_0_6,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Greenhouse_Space_0_6,                   !- Name
  Greenhouse_Zone_0_6,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Greenhouse_Type_0_6;                    !- Space Type

SpaceList,
  Greenhouse_Type_0_6,                    !- Name
  Greenhouse_Space_0_6;                   !- Space Name 1

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse_Zone_0_6,                    !- Zone Name
  Greenhouse_Space_0_6,                   !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 28, 0,                               !- X,Y,Z Vertex 2 {m}
  4, 28, 0,                               !- X,Y,Z Vertex 3 {m}
  4, 24, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_0_6,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse_Zone_0_6,                    !- Zone Name
  Greenhouse_Space_0_6,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 28, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 28, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 24, 0;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__0_6,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_0_6,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 85,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.05, 3.95,                         !- X,Y,Z Vertex 1 {m}
  0, 27.95, 3.95,                         !- X,Y,Z Vertex 2 {m}
  0, 27.95, 0.05,                         !- X,Y,Z Vertex 3 {m}
  0, 24.05, 0.05;                         !- X,Y,Z Vertex 4 {m}

ZoneMixing,
  Air Mixing from Zone (0&#44 6) to (0&#44 5), !- Name
  Greenhouse_Zone_0_6,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_0_5;                    !- Source Zone or Space Name

ZoneMixing,
  Air Mixing from Zone (0&#44 6) to (0&#44 7), !- Name
  Greenhouse_Zone_0_6,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_0_7;                    !- Source Zone or Space Name

ZoneMixing,
  Air Mixing from Zone (0&#44 6) to (1&#44 6), !- Name
  Greenhouse_Zone_0_6,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_1_6;                    !- Source Zone or Space Name

Zone,
  Greenhouse_Zone_0_7,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Greenhouse_Space_0_7,                   !- Name
  Greenhouse_Zone_0_7,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Greenhouse_Type_0_7;                    !- Space Type

SpaceList,
  Greenhouse_Type_0_7,                    !- Name
  Greenhouse_Space_0_7;                   !- Space Name 1

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse_Zone_0_7,                    !- Zone Name
  Greenhouse_Space_0_7,                   !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 2 {m}
  4, 32, 0,                               !- X,Y,Z Vertex 3 {m}
  4, 28, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_0_7,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse_Zone_0_7,                    !- Zone Name
  Greenhouse_Space_0_7,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 32, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 28, 0;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__0_7,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_0_7,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 95,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 28.05, 3.95,                         !- X,Y,Z Vertex 1 {m}
  0, 31.95, 3.95,                         !- X,Y,Z Vertex 2 {m}
  0, 31.95, 0.05,                         !- X,Y,Z Vertex 3 {m}
  0, 28.05, 0.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_0_8,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse_Zone_0_7,                    !- Zone Name
  Greenhouse_Space_0_7,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32, 4,                               !- X,Y,Z Vertex 1 {m}
  4, 32, 4,                               !- X,Y,Z Vertex 2 {m}
  4, 32, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 32, 0;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__0_8,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_0_8,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 96,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 32, 3.95,                         !- X,Y,Z Vertex 1 {m}
  3.95, 32, 3.95,                         !- X,Y,Z Vertex 2 {m}
  3.95, 32, 0.05,                         !- X,Y,Z Vertex 3 {m}
  0.05, 32, 0.05;                         !- X,Y,Z Vertex 4 {m}

ZoneMixing,
  Air Mixing from Zone (0&#44 7) to (0&#44 6), !- Name
  Greenhouse_Zone_0_7,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_0_6;                    !- Source Zone or Space Name

ZoneMixing,
  Air Mixing from Zone (0&#44 7) to (1&#44 7), !- Name
  Greenhouse_Zone_0_7,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_1_7;                    !- Source Zone or Space Name

Zone,
  Greenhouse_Zone_1_0,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Greenhouse_Space_1_0,                   !- Name
  Greenhouse_Zone_1_0,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Greenhouse_Type_1_0;                    !- Space Type

SpaceList,
  Greenhouse_Type_1_0,                    !- Name
  Greenhouse_Space_1_0;                   !- Space Name 1

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse_Zone_1_0,                    !- Zone Name
  Greenhouse_Space_1_0,                   !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  4, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  8, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_1_0,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse_Zone_1_0,                    !- Zone Name
  Greenhouse_Space_1_0,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  4, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 0, 0;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__1_0,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_1_0,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 6,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.95, 0, 3.95,                          !- X,Y,Z Vertex 1 {m}
  4.05, 0, 3.95,                          !- X,Y,Z Vertex 2 {m}
  4.05, 0, 0.05,                          !- X,Y,Z Vertex 3 {m}
  7.95, 0, 0.05;                          !- X,Y,Z Vertex 4 {m}

ZoneMixing,
  Air Mixing from Zone (1&#44 0) to (0&#44 0), !- Name
  Greenhouse_Zone_1_0,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_0_0;                    !- Source Zone or Space Name

ZoneMixing,
  Air Mixing from Zone (1&#44 0) to (1&#44 1), !- Name
  Greenhouse_Zone_1_0,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_1_1;                    !- Source Zone or Space Name

ZoneMixing,
  Air Mixing from Zone (1&#44 0) to (2&#44 0), !- Name
  Greenhouse_Zone_1_0,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_2_0;                    !- Source Zone or Space Name

Zone,
  Greenhouse_Zone_1_1,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Greenhouse_Space_1_1,                   !- Name
  Greenhouse_Zone_1_1,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Greenhouse_Type_1_1;                    !- Space Type

SpaceList,
  Greenhouse_Type_1_1,                    !- Name
  Greenhouse_Space_1_1;                   !- Space Name 1

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse_Zone_1_1,                    !- Zone Name
  Greenhouse_Space_1_1,                   !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 4, 0,                                !- X,Y,Z Vertex 1 {m}
  4, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  8, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 4, 0;                                !- X,Y,Z Vertex 4 {m}

ZoneMixing,
  Air Mixing from Zone (1&#44 1) to (0&#44 1), !- Name
  Greenhouse_Zone_1_1,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_0_1;                    !- Source Zone or Space Name

ZoneMixing,
  Air Mixing from Zone (1&#44 1) to (1&#44 0), !- Name
  Greenhouse_Zone_1_1,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_1_0;                    !- Source Zone or Space Name

ZoneMixing,
  Air Mixing from Zone (1&#44 1) to (1&#44 2), !- Name
  Greenhouse_Zone_1_1,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_1_2;                    !- Source Zone or Space Name

ZoneMixing,
  Air Mixing from Zone (1&#44 1) to (2&#44 1), !- Name
  Greenhouse_Zone_1_1,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_2_1;                    !- Source Zone or Space Name

Zone,
  Greenhouse_Zone_1_2,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Greenhouse_Space_1_2,                   !- Name
  Greenhouse_Zone_1_2,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Greenhouse_Type_1_2;                    !- Space Type

SpaceList,
  Greenhouse_Type_1_2,                    !- Name
  Greenhouse_Space_1_2;                   !- Space Name 1

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse_Zone_1_2,                    !- Zone Name
  Greenhouse_Space_1_2,                   !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 8, 0,                                !- X,Y,Z Vertex 1 {m}
  4, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  8, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  8, 8, 0;                                !- X,Y,Z Vertex 4 {m}

ZoneMixing,
  Air Mixing from Zone (1&#44 2) to (0&#44 2), !- Name
  Greenhouse_Zone_1_2,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_0_2;                    !- Source Zone or Space Name

ZoneMixing,
  Air Mixing from Zone (1&#44 2) to (1&#44 1), !- Name
  Greenhouse_Zone_1_2,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_1_1;                    !- Source Zone or Space Name

ZoneMixing,
  Air Mixing from Zone (1&#44 2) to (1&#44 3), !- Name
  Greenhouse_Zone_1_2,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_1_3;                    !- Source Zone or Space Name

ZoneMixing,
  Air Mixing from Zone (1&#44 2) to (2&#44 2), !- Name
  Greenhouse_Zone_1_2,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_2_2;                    !- Source Zone or Space Name

Zone,
  Greenhouse_Zone_1_3,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Greenhouse_Space_1_3,                   !- Name
  Greenhouse_Zone_1_3,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Greenhouse_Type_1_3;                    !- Space Type

SpaceList,
  Greenhouse_Type_1_3,                    !- Name
  Greenhouse_Space_1_3;                   !- Space Name 1

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse_Zone_1_3,                    !- Zone Name
  Greenhouse_Space_1_3,                   !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 12, 0,                               !- X,Y,Z Vertex 1 {m}
  4, 16, 0,                               !- X,Y,Z Vertex 2 {m}
  8, 16, 0,                               !- X,Y,Z Vertex 3 {m}
  8, 12, 0;                               !- X,Y,Z Vertex 4 {m}

ZoneMixing,
  Air Mixing from Zone (1&#44 3) to (0&#44 3), !- Name
  Greenhouse_Zone_1_3,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_0_3;                    !- Source Zone or Space Name

ZoneMixing,
  Air Mixing from Zone (1&#44 3) to (1&#44 2), !- Name
  Greenhouse_Zone_1_3,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_1_2;                    !- Source Zone or Space Name

ZoneMixing,
  Air Mixing from Zone (1&#44 3) to (1&#44 4), !- Name
  Greenhouse_Zone_1_3,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_1_4;                    !- Source Zone or Space Name

ZoneMixing,
  Air Mixing from Zone (1&#44 3) to (2&#44 3), !- Name
  Greenhouse_Zone_1_3,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_2_3;                    !- Source Zone or Space Name

Zone,
  Greenhouse_Zone_1_4,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Greenhouse_Space_1_4,                   !- Name
  Greenhouse_Zone_1_4,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Greenhouse_Type_1_4;                    !- Space Type

SpaceList,
  Greenhouse_Type_1_4,                    !- Name
  Greenhouse_Space_1_4;                   !- Space Name 1

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse_Zone_1_4,                    !- Zone Name
  Greenhouse_Space_1_4,                   !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 16, 0,                               !- X,Y,Z Vertex 1 {m}
  4, 20, 0,                               !- X,Y,Z Vertex 2 {m}
  8, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  8, 16, 0;                               !- X,Y,Z Vertex 4 {m}

ZoneMixing,
  Air Mixing from Zone (1&#44 4) to (0&#44 4), !- Name
  Greenhouse_Zone_1_4,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Greenhouse_Zone_0_4;                    !- Source Zone or Space Name

ZoneMixing,
  Air Mixing from Zone (1&#44 4) to (1&#44 3), !- Name
  Greenhouse_Zone_1_4,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
